# Design checks

| Check | Status | Detail |
|---|---|---|
| Every room served | PASS | 49 conditioned rooms served, 52 exhaust rooms; not served by design (stores/shafts): GF-01, GF-07, GF-10, GF-12, GF-13, GF-16, GF-20, GF-28, GF-29, GF-30, GF-35, GF-39, GF-40, GF-41, FF-01, FF-02, FF-10, FF-21, FF-29, FF-30, SF-01, SF-02, SF-08, SF-18, SF-26, SF-32, SF-33, SF-34, SF-35, SF-36, SF-37, TF-01, TF-02, TF-03, TF-04, TF-10, TF-25, TF-31, TF-32, TF-33, TF-34 |
| No duct crossing shaft/stair/column unresolved | PASS | trunk routes chosen clear of shafts, stairs (not served) and columns; beams not on plan - coordinate |
| Airflows balance | PASS | supply = unit airflow in all ducted zones; building OA 891.3 L/s vs exhaust 1725.0 L/s (net -834 L/s) |
| All items tagged (unique) | PASS | 400 tags |
| Every drawing item in BOQ | PASS | 465 drawn tags all in BOQ (pipe runs 49 measured by size in section G) |
| Unit external static pressure | PASS | all ducted units have ESP margin |
| Refrigerant length / height limits | PASS | within generic limits (verify with brand) |
| Diffuser noise (NC) | PASS | all diffusers at or below room NC target |
| Fresh-air fraction | PASS | OA fraction within limit for untreated fresh air |
| Open questions | PASS | none |
