# Gate 1 - Room schedule (please review)

## Ground Floor (page 1, scale 1:139.0, north 0.0°) - preview `gate1_GF.png`

| ID | Name | Type | Area m² | Plan m² | Ceiling m | Exterior walls | Windows | Roof exp. | Cond. |
|---|---|---|---|---|---|---|---|---|---|
| GF-01 | VER. | outdoor | 3.58 | - | 2.75 | N 3.0m, E 1.2m | W3A E | 100% | no |
| GF-02 | ROOM | bedroom | 8.12 | 9.0579 | 2.75 | N 3.0m | W3A N | 40% | yes |
| GF-03 | ROOM | bedroom | 8.13 | 9.0579 | 2.75 | N 3.0m | - | 41% | yes |
| GF-04 | KITCHEN | kitchen | 4.30 | 4.8475 | 2.75 | S 1.6m | - | 0% | yes |
| GF-05 | BATH | bath | 1.59 | 1.848 | 2.75 | E 1.2m | - | 0% | no |
| GF-06 | WC | bath | 1.57 | - | 2.75 | N 0.9m | W1 N | 0% | no |
| GF-07 | SHAFT | shaft | 2.69 | 3.1108 | 2.75 | - | - | 83% | no |
| GF-08 | WC | bath | 1.57 | - | 2.75 | N 0.9m | W1 N | 0% | no |
| GF-09 | BATH | bath | 1.63 | 1.848 | 2.75 | W 1.3m | - | 0% | no |
| GF-10 | COURTYARD | outdoor | 11.51 | 11.1908 | 2.75 | S 4.4m, W 4.1m, E 1.6m | W3A S | 74% | no |
| GF-11 | ROOM | bedroom | 8.05 | 9.0579 | 2.75 | E 2.7m | W3A E | 0% | yes |
| GF-12 | COURTYARD | outdoor | 12.30 | 11.1908 | 2.75 | E 4.2m, S 4.3m, W 1.6m | - | 75% | no |
| GF-13 | COURTYARD | outdoor | 12.34 | 11.1908 | 2.75 | N 4.3m, W 4.2m, E 1.6m | - | 100% | no |
| GF-14 | ROOM | bedroom | 7.57 | 9.0579 | 2.75 | W 2.7m | W3A W | 0% | yes |
| GF-15 | ROOM | bedroom | 8.07 | 9.0579 | 2.75 | E 2.7m | W3A E | 0% | yes |
| GF-16 | COURTYARD | outdoor | 11.62 | 11.1908 | 2.75 | N 4.3m, E 4.1m, W 1.6m | - | 100% | no |
| GF-17 | KITCHEN | kitchen | 4.22 | 4.8475 | 2.75 | N 1.6m | W4 N | 42% | yes |
| GF-18 | BATH | bath | 1.59 | 1.848 | 2.75 | E 1.2m | - | 0% | no |
| GF-19 | WC | bath | 1.56 | - | 2.75 | S 0.9m | - | 0% | no |
| GF-20 | SHAFT | shaft | 2.75 | 3.1108 | 2.75 | W 0.5m | W1 W, W1 W | 0% | no |
| GF-21 | WC | bath | 1.56 | - | 2.75 | S 0.8m | - | 0% | no |
| GF-22 | BATH | bath | 1.62 | 1.848 | 2.75 | W 1.3m | - | 0% | no |
| GF-23 | KITCHEN | kitchen | 4.24 | 4.8475 | 2.75 | N 1.6m | W4 N | 43% | yes |
| GF-24 | ROOM | bedroom | 8.12 | 9.0579 | 2.75 | S 3.0m | - | 0% | yes |
| GF-25 | DINNING /LOUNGE | dining | 18.44 | 11.1354 | 2.75 | N 1.4m, S 2.7m, W 0.8m | W3A S, W2 N | 11% | yes |
| GF-26 | DINNING /LOUNGE | dining | 18.40 | 11.1354 | 2.75 | N 1.4m, E 0.8m, S 2.6m, W 2.3m | W3A S, W2 N | 12% | yes |
| GF-27 | ROOM | bedroom | 8.13 | 9.0579 | 2.75 | S 3.0m | W3A S | 0% | yes |
| GF-28 | VER. | outdoor | 3.69 | - | 2.75 | S 2.3m, W 1.2m | W3A W | 22% | no |
| GF-29 | VER. | outdoor | 3.58 | - | 2.75 | S 3.1m | - | 23% | no |

## First Floor (page 1, scale 1:139.0, north 0.0°) - preview `gate1_FF.png`

| ID | Name | Type | Area m² | Plan m² | Ceiling m | Exterior walls | Windows | Roof exp. | Cond. |
|---|---|---|---|---|---|---|---|---|---|
| FF-01 | TERRACE | outdoor | 6.06 | 7.3575 | 2.75 | N 2.4m, E 0.7m, W 1.9m | W3A W | 100% | no |
| FF-02 | TERRACE | outdoor | 6.54 | 7.3575 | 2.75 | N 3.3m, E 2.1m, W 0.9m | W3A E | 82% | no |
| FF-03 | ROOM | bedroom | 8.11 | 9.0579 | 2.75 | N 3.0m, W 2.6m | W1 W | 5% | yes |
| FF-04 | DINNING /LOUNGE | dining | 18.13 | 11.1354 | 2.75 | N 2.7m, S 1.7m, W 0.8m | W3A N | 0% | yes |
| FF-05 | DINNING /LOUNGE | dining | 18.20 | 11.1354 | 2.75 | N 2.7m, E 0.8m, S 1.7m | W3A N | 23% | yes |
| FF-06 | ROOM | bedroom | 8.13 | 9.0579 | 2.75 | N 3.0m, E 2.6m | W1 E | 0% | yes |
| FF-07 | KITCHEN | kitchen | 4.29 | 4.8475 | 2.75 | S 1.6m, W 2.6m | W1 W | 0% | yes |
| FF-08 | BATH | bath | 1.58 | 1.848 | 2.75 | E 1.2m | - | 0% | no |
| FF-09 | WC | bath | 1.55 | - | 2.75 | N 0.8m | W1 N | 0% | no |
| FF-10 | SHAFT | shaft | 2.67 | 3.1108 | 2.75 | - | - | 27% | no |
| FF-11 | WC | bath | 1.55 | - | 2.75 | N 0.9m | W1 N | 0% | no |
| FF-12 | BATH | bath | 1.62 | 1.848 | 2.75 | W 1.3m | - | 31% | no |
| FF-13 | KITCHEN | kitchen | 4.48 | 4.8475 | 2.75 | E 2.6m, S 1.6m | W1 E | 0% | yes |
| FF-14 | ROOM | bedroom | 7.94 | 9.0579 | 2.75 | W 2.6m | W3A W | 12% | yes |
| FF-15 | ROOM | bedroom | 7.94 | 9.0579 | 2.75 | E 2.6m | W3A E | 16% | yes |
| FF-16 | ROOM | bedroom | 7.98 | 9.0579 | 2.75 | W 2.6m | W3A W | 16% | yes |
| FF-17 | ROOM | bedroom | 7.96 | 9.0579 | 2.75 | E 2.6m | W3A E | 22% | yes |
| FF-18 | KITCHEN | kitchen | 4.21 | 4.8475 | 2.75 | N 1.6m, W 2.6m | W4 N | 63% | yes |
| FF-19 | BATH | bath | 1.57 | 1.848 | 2.75 | E 1.2m | - | 0% | no |
| FF-20 | WC | bath | 1.54 | - | 2.75 | S 0.9m | - | 0% | no |
| FF-21 | SHAFT | shaft | 2.63 | 3.1108 | 2.75 | W 0.3m | W1 W | 3% | no |
| FF-22 | WC | bath | 1.53 | - | 2.75 | S 0.8m | W1 S | 44% | no |
| FF-23 | BATH | bath | 1.62 | 1.848 | 2.75 | W 1.3m | - | 0% | no |
| FF-24 | KITCHEN | kitchen | 4.21 | 4.8475 | 2.75 | N 1.6m, E 2.6m | W4 N, W1 E | 63% | yes |
| FF-25 | ROOM | bedroom | 8.13 | 9.0579 | 2.75 | S 2.7m, W 2.6m | W1 W | 0% | yes |
| FF-26 | DINNING /LOUNGE | dining | 18.01 | 11.1354 | 2.75 | S 2.7m, W 0.8m, N 1.7m | W3A S, W3A N | 22% | yes |
| FF-27 | DINNING /LOUNGE | dining | 18.14 | 11.1354 | 2.75 | N 1.7m, E 0.8m, S 2.2m | W3A S, W3A N | 16% | yes |
| FF-28 | ROOM | bedroom | 8.14 | 9.0579 | 2.75 | E 2.6m, S 2.8m | W1 E | 0% | yes |
| FF-29 | TERRACE | outdoor | 5.98 | 7.3575 | 2.75 | NW 0.1m, W 2.3m, S 3.0m, E 0.8m | W3A NW | 0% | no |
| FF-30 | TERRACE | outdoor | 6.38 | 7.3575 | 2.75 | E 1.9m, S 3.5m, W 0.9m | W3A E | 0% | no |

## Second Floor (page 2, scale 1:139.0, north 0.0°) - preview `gate1_SF.png`

| ID | Name | Type | Area m² | Plan m² | Ceiling m | Exterior walls | Windows | Roof exp. | Cond. |
|---|---|---|---|---|---|---|---|---|---|
| SF-01 | TERRACE | outdoor | 7.69 | 7.3575 | 2.75 | N 2.6m, E 0.9m, W 2.1m | W3A W | 100% | no |
| SF-02 | TERRACE | outdoor | 8.26 | 7.3575 | 2.75 | N 3.5m, E 2.3m, W 0.9m | W3A E | 100% | no |
| SF-03 | ROOM | bedroom | 10.38 | 9.0579 | 2.75 | N 3.4m, W 2.9m | - | 4% | yes |
| SF-04 | ROOM | bedroom | 10.40 | 9.0579 | 2.75 | N 3.4m, E 1.2m | - | 4% | yes |
| SF-05 | KITCHEN | kitchen | 5.45 | 4.8475 | 2.75 | S 1.9m, W 2.9m | W4 S | 0% | yes |
| SF-06 | DINNING /LOUNGE | dining | 23.07 | 11.1354 | 2.75 | N 3.0m, S 1.9m, W 0.8m | W3A S | 0% | yes |
| SF-07 | BATH | bath | 2.04 | 1.848 | 2.75 | E 1.4m | - | 0% | no |
| SF-08 | SHAFT | shaft | 3.37 | 3.1108 | 2.75 | - | - | 7% | no |
| SF-09 | BATH | bath | 2.05 | 1.848 | 2.75 | W 1.3m | W1 W | 0% | no |
| SF-10 | DINNING /LOUNGE | dining | 23.03 | 11.1354 | 2.75 | N 3.0m, E 1.0m, S 1.9m | W3A N, W3A S | 0% | yes |
| SF-11 | KITCHEN | kitchen | 5.74 | 4.8475 | 2.75 | S 1.9m | - | 0% | yes |
| SF-12 | KITCHEN | kitchen | 4.90 | 4.8475 | 2.75 | N 2.3m, E 1.8m, SE 1.2m | - | 100% | yes |
| SF-13 | WC | bath | 1.98 | - | 2.75 | N 1.0m | W1 N | 0% | no |
| SF-14 | WC | bath | 1.98 | - | 2.75 | N 1.0m | - | 0% | no |
| SF-15 | ROOM | bedroom | 5.29 | 9.0579 | 2.75 | E 3.2m, W 1.1m | - | 100% | yes |
| SF-16 | ROOM | bedroom | 10.18 | 9.0579 | 2.75 | W 2.9m | W3A W | 0% | yes |
| SF-17 | ROOM | bedroom | 10.13 | 9.0579 | 2.75 | E 2.9m | W3A E | 0% | yes |
| SF-18 | OPEN TO SKY | outdoor | 13.03 | - | 2.75 | S 3.9m | - | 100% | no |
| SF-19 | ROOM | bedroom | 10.22 | 9.0579 | 2.75 | W 3.0m | W3A W | 0% | yes |
| SF-20 | WC | bath | 1.97 | - | 2.75 | S 1.0m | - | 0% | no |
| SF-21 | WC | bath | 1.96 | - | 2.75 | S 1.0m | - | 0% | no |
| SF-22 | ROOM | bedroom | 10.18 | 9.0579 | 2.75 | E 2.9m | W3A E | 0% | yes |
| SF-23 | KITCHEN | kitchen | 5.45 | 4.8475 | 2.75 | N 1.8m, W 2.9m | W4 N | 4% | yes |
| SF-24 | DINNING /LOUNGE | dining | 23.06 | 11.1354 | 2.75 | S 2.8m, W 0.9m, N 1.9m | W3A S | 0% | yes |
| SF-25 | BATH | bath | 2.04 | 1.848 | 2.75 | E 1.4m | - | 0% | no |
| SF-26 | SHAFT | shaft | 3.65 | - | 2.75 | - | - | 0% | no |
| SF-27 | BATH | bath | 2.08 | 1.848 | 2.75 | W 1.5m | - | 0% | no |
| SF-28 | DINNING /LOUNGE | dining | 23.02 | 11.1354 | 2.75 | N 1.9m, E 1.1m, S 3.0m | W3A S | 0% | yes |
| SF-29 | KITCHEN | kitchen | 5.74 | 4.8475 | 2.75 | N 1.9m, E 2.9m | W4 N | 3% | yes |
| SF-30 | ROOM | bedroom | 10.34 | 9.0579 | 2.75 | S 2.9m, W 2.9m | W1 W | 0% | yes |
| SF-31 | ROOM | bedroom | 10.36 | 9.0579 | 2.75 | E 2.9m, S 2.8m | W1 E | 0% | yes |
| SF-32 | TERRACE | outdoor | 7.53 | 7.3575 | 2.75 | S 3.4m, E 0.9m, W 1.7m | W3A W | 100% | no |
| SF-33 | TERRACE | outdoor | 8.04 | 7.3575 | 2.75 | W 1.2m, E 1.8m, S 3.8m | W3A E | 100% | no |

## Third Floor (page 2, scale 1:139.0, north 0.0°) - preview `gate1_TF.png`

| ID | Name | Type | Area m² | Plan m² | Ceiling m | Exterior walls | Windows | Roof exp. | Cond. |
|---|---|---|---|---|---|---|---|---|---|
| TF-01 | TERRACE | outdoor | 8.30 | - | 2.75 | N 3.6m, E 0.9m, W 2.2m | - | 100% | no |
| TF-02 | BALCONY | outdoor | 2.33 | - | 2.75 | N 2.5m, E 0.7m, W 0.5m | - | 100% | no |
| TF-03 | BALCONY | outdoor | 2.74 | - | 2.75 | N 1.9m, E 1.3m, W 0.6m | W3A N | 100% | no |
| TF-04 | TERRACE | outdoor | 8.72 | - | 2.75 | N 3.6m, E 2.2m, W 1.0m | W3A E | 100% | no |
| TF-05 | ROOM | bedroom | 10.32 | 9.0579 | 2.75 | N 3.4m, W 3.0m | W3A N, W1 W | 100% | yes |
| TF-06 | ROOM | bedroom | 10.36 | 9.0579 | 2.75 | N 3.5m, E 2.9m | W1 E | 100% | yes |
| TF-07 | KITCHEN | kitchen | 5.45 | 4.8475 | 2.75 | S 1.9m, W 2.9m | W4 S | 100% | yes |
| TF-08 | DINNING /LOUNGE | dining | 22.99 | 11.1354 | 2.75 | N 1.4m, S 1.9m, W 0.9m | W3A N, W3A S | 100% | yes |
| TF-09 | BATH | bath | 2.00 | 1.848 | 2.75 | E 1.3m | - | 100% | no |
| TF-10 | SHAFT | shaft | 3.37 | 3.1108 | 2.75 | - | - | 100% | no |
| TF-11 | BATH | bath | 2.04 | 1.848 | 2.75 | W 1.4m | - | 100% | no |
| TF-12 | DINNING /LOUNGE | dining | 22.93 | 11.1354 | 2.75 | N 2.9m, E 0.9m, S 1.9m | W3A S | 100% | yes |
| TF-13 | KITCHEN | kitchen | 5.74 | 4.8475 | 2.75 | E 2.9m, S 1.9m | W4 S, W1 E | 100% | yes |
| TF-14 | WC | bath | 1.98 | - | 2.75 | N 1.0m | W1 N | 100% | no |
| TF-15 | WC | bath | 1.98 | - | 2.75 | N 1.0m | W1 N | 100% | no |
| TF-16 | ROOM | bedroom | 10.13 | 9.0579 | 2.75 | W 2.9m | W3A W | 100% | yes |
| TF-17 | ROOM | bedroom | 10.13 | 9.0579 | 2.75 | E 2.9m | W3A E | 100% | yes |
| TF-18 | ROOM | bedroom | 10.18 | 9.0579 | 2.75 | W 3.0m | W3A W | 100% | yes |
| TF-19 | WC | bath | 1.97 | - | 2.75 | S 1.0m | - | 100% | no |
| TF-20 | WC | bath | 1.96 | - | 2.75 | S 1.0m | - | 100% | no |
| TF-21 | ROOM | bedroom | 10.18 | 9.0579 | 2.75 | E 2.9m | W3A E | 100% | yes |
| TF-22 | KITCHEN | kitchen | 5.45 | 4.8475 | 2.75 | N 1.9m, W 2.9m | W4 N | 100% | yes |
| TF-23 | DINNING /LOUNGE | dining | 22.98 | 11.1354 | 2.75 | S 2.2m, W 1.0m, N 1.9m | W3A S | 100% | yes |
| TF-24 | BATH | bath | 2.01 | 1.848 | 2.75 | E 1.4m | - | 100% | no |
| TF-25 | SHAFT | shaft | 3.65 | 3.1108 | 2.75 | - | - | 100% | no |
| TF-26 | BATH | bath | 2.08 | 1.848 | 2.75 | W 1.5m | - | 100% | no |
| TF-27 | DINNING /LOUNGE | dining | 22.92 | 11.1354 | 2.75 | N 1.9m, E 1.0m, S 2.5m | - | 100% | yes |
| TF-28 | KITCHEN | kitchen | 5.74 | 4.8475 | 2.75 | N 1.9m, E 2.9m | W4 N, W1 E | 100% | yes |
| TF-29 | ROOM | bedroom | 10.29 | 9.0579 | 2.75 | S 3.5m, W 2.9m | W3A S, W1 W | 100% | yes |
| TF-30 | ROOM | bedroom | 10.32 | 9.0579 | 2.75 | E 2.9m, S 3.5m | W3A S, W1 E | 100% | yes |
| TF-31 | TERRACE | outdoor | 8.35 | - | 2.75 | E 0.9m, S 3.6m, W 2.3m | - | 100% | no |
| TF-32 | BALCONY | outdoor | 2.65 | - | 2.75 | E 0.4m, S 2.6m, W 0.8m | - | 100% | no |
| TF-33 | BALCONY | outdoor | 2.83 | - | 2.75 | NE 0.2m, W 0.7m, E 1.0m, S 3.0m | W3A NE | 100% | no |
| TF-34 | TERRACE | outdoor | 8.80 | - | 2.75 | E 2.4m, S 3.6m, W 1.0m | - | 100% | no |

## Roof (page 3, scale 1:139.0, north 0.0°) - preview `gate1_RF.png`

| ID | Name | Type | Area m² | Plan m² | Ceiling m | Exterior walls | Windows | Roof exp. | Cond. |
|---|---|---|---|---|---|---|---|---|---|
| RF-01 | TERRACE | outdoor | 8.74 | - | ? | N 4.2m, W 2.2m | - | 0% | no |
| RF-02 | TERRACE | outdoor | 8.77 | - | ? | N 3.6m, E 2.3m | - | 0% | no |
| RF-03 | WATER TANK STORAGE | store | 64.17 | - | ? | N 7.2m, E 2.0m, W 8.9m, S 3.0m | W1 E | 0% | no |
| RF-04 | SHAFT | shaft | 3.65 | 3.1108 | ? | - | - | 0% | no |
| RF-05 | WATER TANK STORAGE | store | 67.52 | - | ? | N 7.5m, E 9.1m, S 4.1m, W 2.2m | W1 W | 0% | no |
| RF-06 | WATER TANK STORAGE | store | 62.88 | - | ? | S 7.5m, E 2.1m, W 8.9m, N 3.0m | W1 E | 0% | no |
| RF-07 | SHAFT | shaft | 3.37 | 3.1108 | ? | SE 0.3m | W1 SE | 0% | no |
| RF-08 | WATER TANK STORAGE | store | 64.40 | - | ? | E 9.4m, N 4.1m, S 6.7m, W 2.1m | - | 0% | no |
| RF-09 | TERRACE | outdoor | 9.37 | - | ? | S 4.2m, W 2.2m | - | 0% | no |
| RF-10 | TERRACE | outdoor | 8.74 | - | ? | E 2.4m, S 3.6m | - | 0% | no |

## Open questions

- Q001: Page 1: window tag W1 at (141,512) pt is not next to an exterior wall - which room?
- Q002: Page 1: window tag W1 at (450,512) pt is not next to an exterior wall - which room?
- Q003: Page 1: window tag W1 at (141,284) pt is not next to an exterior wall - which room?
- Q004: Page 1: window tag W3A at (330,185) pt is not next to an exterior wall - which room?
- Q005: Page 1: window tag W1 at (450,284) pt is not next to an exterior wall - which room?
- Q006: Page 1: window tag W3A at (746,705) pt is not next to an exterior wall - which room?
- Q007: Page 1: window tag W3A at (765,705) pt is not next to an exterior wall - which room?
- Q008: Page 2: window tag W3A at (361,720) pt is not next to an exterior wall - which room?
- Q009: Page 2: window tag W3A at (383,720) pt is not next to an exterior wall - which room?
