# Gate 2 - loads, equipment and sizing (please review)

Block cooling peak **48.9 kW** at 17:00 over 627.5 m² (78 W/m²); heating 11.9 kW. Safety factor 10% applied at selection; T3 derate x0.88.

## Room loads

| Room | Name | Sens W | Lat W | Total W | W/m² | Peak | Supply |
|---|---|---|---|---|---|---|---|
| GF-02 | ROOM | 429 | 50 | 479 | 59.0 | 15:00 | 34 L/s |
| GF-03 | ROOM | 381 | 50 | 431 | 53.1 | 17:00 | 30 L/s |
| GF-11 | ROOM | 445 | 50 | 495 | 61.4 | 10:00 | 35 L/s |
| GF-14 | ROOM | 485 | 50 | 535 | 70.7 | 18:00 | 39 L/s |
| GF-15 | ROOM | 445 | 50 | 495 | 61.3 | 10:00 | 35 L/s |
| GF-24 | ROOM | 360 | 50 | 410 | 50.5 | 16:00 | 29 L/s |
| GF-25 | DINNING /LOUNGE | 1262 | 360 | 1622 | 87.9 | 15:00 | 100 L/s |
| GF-26 | DINNING /LOUNGE | 1317 | 360 | 1677 | 91.2 | 16:00 | 105 L/s |
| GF-27 | ROOM | 407 | 50 | 457 | 56.2 | 16:00 | 32 L/s |
| GF-31 | DINNING /LOUNGE | 1201 | 360 | 1561 | 86.1 | 15:00 | 96 L/s |
| GF-32 | DINNING /LOUNGE | 1233 | 360 | 1593 | 87.5 | 15:00 | 98 L/s |
| GF-38 | ROOM | 496 | 50 | 546 | 68.8 | 18:00 | 40 L/s |
| FF-03 | ROOM | 819 | 50 | 869 | 107.1 | 18:00 | 65 L/s |
| FF-04 | DINNING /LOUNGE | 1201 | 360 | 1561 | 86.1 | 15:00 | 96 L/s |
| FF-05 | DINNING /LOUNGE | 1233 | 360 | 1593 | 87.5 | 15:00 | 98 L/s |
| FF-06 | ROOM | 726 | 50 | 776 | 95.5 | 9:00 | 58 L/s |
| FF-14 | ROOM | 496 | 50 | 546 | 68.8 | 18:00 | 40 L/s |
| FF-15 | ROOM | 445 | 50 | 495 | 62.3 | 10:00 | 35 L/s |
| FF-16 | ROOM | 500 | 50 | 550 | 68.9 | 18:00 | 40 L/s |
| FF-17 | ROOM | 447 | 50 | 497 | 62.4 | 10:00 | 36 L/s |
| FF-25 | ROOM | 807 | 50 | 857 | 105.5 | 18:00 | 64 L/s |
| FF-26 | DINNING /LOUNGE | 1266 | 360 | 1626 | 90.3 | 16:00 | 101 L/s |
| FF-27 | DINNING /LOUNGE | 1262 | 360 | 1622 | 89.4 | 15:00 | 100 L/s |
| FF-28 | ROOM | 707 | 50 | 757 | 92.9 | 9:00 | 56 L/s |
| SF-03 | ROOM | 542 | 50 | 592 | 57.0 | 18:00 | 43 L/s |
| SF-04 | ROOM | 506 | 50 | 556 | 53.4 | 15:00 | 40 L/s |
| SF-06 | DINNING /LOUNGE | 1517 | 450 | 1967 | 85.3 | 16:00 | 121 L/s |
| SF-10 | DINNING /LOUNGE | 1611 | 450 | 2061 | 89.5 | 15:00 | 128 L/s |
| SF-15 | ROOM | 406 | 50 | 456 | 86.2 | 16:00 | 32 L/s |
| SF-16 | ROOM | 637 | 50 | 687 | 67.5 | 18:00 | 51 L/s |
| SF-17 | ROOM | 570 | 50 | 620 | 61.2 | 9:00 | 45 L/s |
| SF-19 | ROOM | 638 | 50 | 688 | 67.3 | 18:00 | 51 L/s |
| SF-22 | ROOM | 571 | 50 | 621 | 61.0 | 9:00 | 45 L/s |
| SF-24 | DINNING /LOUNGE | 1513 | 450 | 1963 | 85.1 | 16:00 | 120 L/s |
| SF-28 | DINNING /LOUNGE | 1528 | 450 | 1978 | 85.9 | 15:00 | 122 L/s |
| SF-30 | ROOM | 619 | 50 | 669 | 64.7 | 18:00 | 49 L/s |
| SF-31 | ROOM | 576 | 50 | 626 | 60.5 | 15:00 | 46 L/s |
| TF-05 | ROOM | 781 | 50 | 831 | 80.6 | 18:00 | 62 L/s |
| TF-06 | ROOM | 653 | 50 | 703 | 67.9 | 16:00 | 52 L/s |
| TF-08 | DINNING /LOUNGE | 1704 | 450 | 2154 | 93.7 | 16:00 | 136 L/s |
| TF-12 | DINNING /LOUNGE | 1657 | 450 | 2107 | 91.9 | 16:00 | 132 L/s |
| TF-16 | ROOM | 699 | 50 | 749 | 73.9 | 18:00 | 56 L/s |
| TF-17 | ROOM | 600 | 50 | 650 | 64.2 | 10:00 | 48 L/s |
| TF-18 | ROOM | 700 | 50 | 750 | 73.7 | 18:00 | 56 L/s |
| TF-21 | ROOM | 602 | 50 | 652 | 64.0 | 10:00 | 48 L/s |
| TF-23 | DINNING /LOUNGE | 1640 | 450 | 2090 | 90.9 | 16:00 | 130 L/s |
| TF-27 | DINNING /LOUNGE | 1569 | 450 | 2019 | 88.1 | 16:00 | 125 L/s |
| TF-29 | ROOM | 765 | 50 | 815 | 79.2 | 17:00 | 61 L/s |
| TF-30 | ROOM | 730 | 50 | 780 | 75.5 | 16:00 | 58 L/s |

## Zones and equipment

| Zone | Rooms | System | Required | Selected | Derated | Airflow | OA | Host |
|---|---|---|---|---|---|---|---|---|
| Z-GF-01 | GF-02 | wall_split | 0.8 kW | IU-GF-01 WS-09 | 2.3 kW | 140 L/s | 9 L/s (7%) | GF-02 |
| Z-GF-02 | GF-03 | wall_split | 0.7 kW | IU-GF-02 WS-09 | 2.3 kW | 140 L/s | 9 L/s (7%) | GF-03 |
| Z-GF-03 | GF-11 | wall_split | 0.8 kW | IU-GF-03 WS-09 | 2.3 kW | 140 L/s | 9 L/s (7%) | GF-11 |
| Z-GF-04 | GF-14 | wall_split | 0.8 kW | IU-GF-04 WS-09 | 2.3 kW | 140 L/s | 9 L/s (6%) | GF-14 |
| Z-GF-05 | GF-15 | wall_split | 0.8 kW | IU-GF-05 WS-09 | 2.3 kW | 140 L/s | 9 L/s (7%) | GF-15 |
| Z-GF-06 | GF-24 | wall_split | 0.7 kW | IU-GF-06 WS-09 | 2.3 kW | 140 L/s | 9 L/s (7%) | GF-24 |
| Z-GF-07 | GF-27 | wall_split | 0.8 kW | IU-GF-07 WS-09 | 2.3 kW | 140 L/s | 9 L/s (7%) | GF-27 |
| Z-GF-08 | GF-38 | wall_split | 0.8 kW | IU-GF-08 WS-09 | 2.3 kW | 140 L/s | 9 L/s (7%) | GF-38 |
| Z-GF-09 | GF-25 | ducted_split | 2.6 kW | IU-GF-09 DS-18 | 4.7 kW | 300 L/s | 32 L/s (11%) | GF-25 |
| Z-GF-10 | GF-26 | ducted_split | 2.7 kW | IU-GF-10 DS-18 | 4.7 kW | 300 L/s | 32 L/s (11%) | GF-26 |
| Z-GF-11 | GF-31 | ducted_split | 2.6 kW | IU-GF-11 DS-18 | 4.7 kW | 300 L/s | 32 L/s (11%) | GF-31 |
| Z-GF-12 | GF-32 | ducted_split | 2.6 kW | IU-GF-12 DS-18 | 4.7 kW | 300 L/s | 32 L/s (11%) | GF-32 |
| Z-FF-01 | FF-03 | wall_split | 1.2 kW | IU-FF-01 WS-09 | 2.3 kW | 140 L/s | 9 L/s (7%) | FF-03 |
| Z-FF-02 | FF-06 | wall_split | 1.0 kW | IU-FF-02 WS-09 | 2.3 kW | 140 L/s | 9 L/s (7%) | FF-06 |
| Z-FF-03 | FF-14 | wall_split | 0.8 kW | IU-FF-03 WS-09 | 2.3 kW | 140 L/s | 9 L/s (7%) | FF-14 |
| Z-FF-04 | FF-15 | wall_split | 0.8 kW | IU-FF-04 WS-09 | 2.3 kW | 140 L/s | 9 L/s (7%) | FF-15 |
| Z-FF-05 | FF-16 | wall_split | 0.8 kW | IU-FF-05 WS-09 | 2.3 kW | 140 L/s | 9 L/s (7%) | FF-16 |
| Z-FF-06 | FF-17 | wall_split | 0.8 kW | IU-FF-06 WS-09 | 2.3 kW | 140 L/s | 9 L/s (7%) | FF-17 |
| Z-FF-07 | FF-25 | wall_split | 1.2 kW | IU-FF-07 WS-09 | 2.3 kW | 140 L/s | 9 L/s (7%) | FF-25 |
| Z-FF-08 | FF-28 | wall_split | 1.0 kW | IU-FF-08 WS-09 | 2.3 kW | 140 L/s | 9 L/s (7%) | FF-28 |
| Z-FF-09 | FF-04 | ducted_split | 2.6 kW | IU-FF-09 DS-18 | 4.7 kW | 300 L/s | 32 L/s (11%) | FF-04 |
| Z-FF-10 | FF-05 | ducted_split | 2.6 kW | IU-FF-10 DS-18 | 4.7 kW | 300 L/s | 32 L/s (11%) | FF-05 |
| Z-FF-11 | FF-26 | ducted_split | 2.6 kW | IU-FF-11 DS-18 | 4.7 kW | 300 L/s | 32 L/s (11%) | FF-26 |
| Z-FF-12 | FF-27 | ducted_split | 2.6 kW | IU-FF-12 DS-18 | 4.7 kW | 300 L/s | 32 L/s (11%) | FF-27 |
| Z-SF-01 | SF-03 | wall_split | 0.9 kW | IU-SF-01 WS-09 | 2.3 kW | 140 L/s | 10 L/s (7%) | SF-03 |
| Z-SF-02 | SF-04 | wall_split | 0.9 kW | IU-SF-02 WS-09 | 2.3 kW | 140 L/s | 10 L/s (7%) | SF-04 |
| Z-SF-03 | SF-15 | wall_split | 0.7 kW | IU-SF-03 WS-09 | 2.3 kW | 140 L/s | 8 L/s (6%) | SF-15 |
| Z-SF-04 | SF-16 | wall_split | 1.0 kW | IU-SF-04 WS-09 | 2.3 kW | 140 L/s | 10 L/s (7%) | SF-16 |
| Z-SF-05 | SF-17 | wall_split | 0.9 kW | IU-SF-05 WS-09 | 2.3 kW | 140 L/s | 10 L/s (7%) | SF-17 |
| Z-SF-06 | SF-19 | wall_split | 1.0 kW | IU-SF-06 WS-09 | 2.3 kW | 140 L/s | 10 L/s (7%) | SF-19 |
| Z-SF-07 | SF-22 | wall_split | 0.9 kW | IU-SF-07 WS-09 | 2.3 kW | 140 L/s | 10 L/s (7%) | SF-22 |
| Z-SF-08 | SF-30 | wall_split | 1.0 kW | IU-SF-08 WS-09 | 2.3 kW | 140 L/s | 10 L/s (7%) | SF-30 |
| Z-SF-09 | SF-31 | wall_split | 1.0 kW | IU-SF-09 WS-09 | 2.3 kW | 140 L/s | 10 L/s (7%) | SF-31 |
| Z-SF-10 | SF-06 | ducted_split | 3.2 kW | IU-SF-10 DS-18 | 4.7 kW | 300 L/s | 40 L/s (13%) | SF-06 |
| Z-SF-11 | SF-10 | ducted_split | 3.4 kW | IU-SF-11 DS-18 | 4.7 kW | 300 L/s | 40 L/s (13%) | SF-10 |
| Z-SF-12 | SF-24 | ducted_split | 3.2 kW | IU-SF-12 DS-18 | 4.7 kW | 300 L/s | 40 L/s (13%) | SF-24 |
| Z-SF-13 | SF-28 | ducted_split | 3.3 kW | IU-SF-13 DS-18 | 4.7 kW | 300 L/s | 40 L/s (13%) | SF-28 |
| Z-TF-01 | TF-05 | wall_split | 1.2 kW | IU-TF-01 WS-09 | 2.3 kW | 140 L/s | 10 L/s (7%) | TF-05 |
| Z-TF-02 | TF-06 | wall_split | 1.1 kW | IU-TF-02 WS-09 | 2.3 kW | 140 L/s | 10 L/s (7%) | TF-06 |
| Z-TF-03 | TF-16 | wall_split | 1.1 kW | IU-TF-03 WS-09 | 2.3 kW | 140 L/s | 10 L/s (7%) | TF-16 |
| Z-TF-04 | TF-17 | wall_split | 1.0 kW | IU-TF-04 WS-09 | 2.3 kW | 140 L/s | 10 L/s (7%) | TF-17 |
| Z-TF-05 | TF-18 | wall_split | 1.1 kW | IU-TF-05 WS-09 | 2.3 kW | 140 L/s | 10 L/s (7%) | TF-18 |
| Z-TF-06 | TF-21 | wall_split | 1.0 kW | IU-TF-06 WS-09 | 2.3 kW | 140 L/s | 10 L/s (7%) | TF-21 |
| Z-TF-07 | TF-29 | wall_split | 1.1 kW | IU-TF-07 WS-09 | 2.3 kW | 140 L/s | 10 L/s (7%) | TF-29 |
| Z-TF-08 | TF-30 | wall_split | 1.1 kW | IU-TF-08 WS-09 | 2.3 kW | 140 L/s | 10 L/s (7%) | TF-30 |
| Z-TF-09 | TF-08 | ducted_split | 3.5 kW | IU-TF-09 DS-18 | 4.7 kW | 300 L/s | 40 L/s (13%) | TF-08 |
| Z-TF-10 | TF-12 | ducted_split | 3.4 kW | IU-TF-10 DS-18 | 4.7 kW | 300 L/s | 40 L/s (13%) | TF-12 |
| Z-TF-11 | TF-23 | ducted_split | 3.4 kW | IU-TF-11 DS-18 | 4.7 kW | 300 L/s | 40 L/s (13%) | TF-23 |
| Z-TF-12 | TF-27 | ducted_split | 3.3 kW | IU-TF-12 DS-18 | 4.7 kW | 300 L/s | 40 L/s (13%) | TF-27 |

| Outdoor | Model | Serves | Capacity |
|---|---|---|---|
| ODU-01 | WS-O-09 | IU-GF-01 | 2.6 kW |
| ODU-02 | WS-O-09 | IU-GF-02 | 2.6 kW |
| ODU-03 | WS-O-09 | IU-GF-03 | 2.6 kW |
| ODU-04 | WS-O-09 | IU-GF-04 | 2.6 kW |
| ODU-05 | WS-O-09 | IU-GF-05 | 2.6 kW |
| ODU-06 | WS-O-09 | IU-GF-06 | 2.6 kW |
| ODU-07 | WS-O-09 | IU-GF-07 | 2.6 kW |
| ODU-08 | WS-O-09 | IU-GF-08 | 2.6 kW |
| ODU-09 | DS-O-18 | IU-GF-09 | 5.3 kW |
| ODU-10 | DS-O-18 | IU-GF-10 | 5.3 kW |
| ODU-11 | DS-O-18 | IU-GF-11 | 5.3 kW |
| ODU-12 | DS-O-18 | IU-GF-12 | 5.3 kW |
| ODU-13 | WS-O-09 | IU-FF-01 | 2.6 kW |
| ODU-14 | WS-O-09 | IU-FF-02 | 2.6 kW |
| ODU-15 | WS-O-09 | IU-FF-03 | 2.6 kW |
| ODU-16 | WS-O-09 | IU-FF-04 | 2.6 kW |
| ODU-17 | WS-O-09 | IU-FF-05 | 2.6 kW |
| ODU-18 | WS-O-09 | IU-FF-06 | 2.6 kW |
| ODU-19 | WS-O-09 | IU-FF-07 | 2.6 kW |
| ODU-20 | WS-O-09 | IU-FF-08 | 2.6 kW |
| ODU-21 | DS-O-18 | IU-FF-09 | 5.3 kW |
| ODU-22 | DS-O-18 | IU-FF-10 | 5.3 kW |
| ODU-23 | DS-O-18 | IU-FF-11 | 5.3 kW |
| ODU-24 | DS-O-18 | IU-FF-12 | 5.3 kW |
| ODU-25 | WS-O-09 | IU-SF-01 | 2.6 kW |
| ODU-26 | WS-O-09 | IU-SF-02 | 2.6 kW |
| ODU-27 | WS-O-09 | IU-SF-03 | 2.6 kW |
| ODU-28 | WS-O-09 | IU-SF-04 | 2.6 kW |
| ODU-29 | WS-O-09 | IU-SF-05 | 2.6 kW |
| ODU-30 | WS-O-09 | IU-SF-06 | 2.6 kW |
| ODU-31 | WS-O-09 | IU-SF-07 | 2.6 kW |
| ODU-32 | WS-O-09 | IU-SF-08 | 2.6 kW |
| ODU-33 | WS-O-09 | IU-SF-09 | 2.6 kW |
| ODU-34 | DS-O-18 | IU-SF-10 | 5.3 kW |
| ODU-35 | DS-O-18 | IU-SF-11 | 5.3 kW |
| ODU-36 | DS-O-18 | IU-SF-12 | 5.3 kW |
| ODU-37 | DS-O-18 | IU-SF-13 | 5.3 kW |
| ODU-38 | WS-O-09 | IU-TF-01 | 2.6 kW |
| ODU-39 | WS-O-09 | IU-TF-02 | 2.6 kW |
| ODU-40 | WS-O-09 | IU-TF-03 | 2.6 kW |
| ODU-41 | WS-O-09 | IU-TF-04 | 2.6 kW |
| ODU-42 | WS-O-09 | IU-TF-05 | 2.6 kW |
| ODU-43 | WS-O-09 | IU-TF-06 | 2.6 kW |
| ODU-44 | WS-O-09 | IU-TF-07 | 2.6 kW |
| ODU-45 | WS-O-09 | IU-TF-08 | 2.6 kW |
| ODU-46 | DS-O-18 | IU-TF-09 | 5.3 kW |
| ODU-47 | DS-O-18 | IU-TF-10 | 5.3 kW |
| ODU-48 | DS-O-18 | IU-TF-11 | 5.3 kW |
| ODU-49 | DS-O-18 | IU-TF-12 | 5.3 kW |

Ventilation: OA 891 L/s, exhaust 1,725 L/s.

## Duct sizing (mains and branches)

| Zone | Segment | Type | Flow | Size | Velocity | Friction |
|---|---|---|---|---|---|---|
| Z-GF-09 | D-GF-001 | main | 300 L/s | 300x250 | 4.00 m/s | 0.73 Pa/m |
| Z-GF-09 | D-GF-002 | branch | 300 L/s | 400x250 | 3.00 m/s | 0.38 Pa/m |
| Z-GF-09 | ESP |  |  | req 67 / avail 75 Pa |  |  |
| Z-GF-10 | D-GF-007 | main | 300 L/s | 300x250 | 4.00 m/s | 0.73 Pa/m |
| Z-GF-10 | D-GF-008 | branch | 300 L/s | 400x250 | 3.00 m/s | 0.38 Pa/m |
| Z-GF-10 | ESP |  |  | req 67 / avail 75 Pa |  |  |
| Z-GF-11 | D-GF-013 | main | 300 L/s | 300x250 | 4.00 m/s | 0.73 Pa/m |
| Z-GF-11 | D-GF-014 | branch | 300 L/s | 400x250 | 3.00 m/s | 0.38 Pa/m |
| Z-GF-11 | ESP |  |  | req 67 / avail 75 Pa |  |  |
| Z-GF-12 | D-GF-019 | main | 300 L/s | 300x250 | 4.00 m/s | 0.73 Pa/m |
| Z-GF-12 | D-GF-020 | branch | 300 L/s | 400x250 | 3.00 m/s | 0.38 Pa/m |
| Z-GF-12 | ESP |  |  | req 67 / avail 75 Pa |  |  |
| Z-FF-09 | D-FF-001 | main | 300 L/s | 300x250 | 4.00 m/s | 0.73 Pa/m |
| Z-FF-09 | D-FF-002 | branch | 300 L/s | 400x250 | 3.00 m/s | 0.38 Pa/m |
| Z-FF-09 | ESP |  |  | req 67 / avail 75 Pa |  |  |
| Z-FF-10 | D-FF-007 | main | 300 L/s | 300x250 | 4.00 m/s | 0.73 Pa/m |
| Z-FF-10 | D-FF-008 | branch | 300 L/s | 400x250 | 3.00 m/s | 0.38 Pa/m |
| Z-FF-10 | ESP |  |  | req 67 / avail 75 Pa |  |  |
| Z-FF-11 | D-FF-013 | main | 300 L/s | 300x250 | 4.00 m/s | 0.73 Pa/m |
| Z-FF-11 | D-FF-014 | branch | 300 L/s | 400x250 | 3.00 m/s | 0.38 Pa/m |
| Z-FF-11 | ESP |  |  | req 67 / avail 75 Pa |  |  |
| Z-FF-12 | D-FF-019 | main | 300 L/s | 300x250 | 4.00 m/s | 0.73 Pa/m |
| Z-FF-12 | D-FF-020 | branch | 300 L/s | 400x250 | 3.00 m/s | 0.38 Pa/m |
| Z-FF-12 | ESP |  |  | req 67 / avail 75 Pa |  |  |
| Z-SF-10 | D-SF-001 | riser | 300 L/s | 300x250 | 4.00 m/s | 0.73 Pa/m |
| Z-SF-10 | D-SF-002 | main | 300 L/s | 300x250 | 4.00 m/s | 0.73 Pa/m |
| Z-SF-10 | ESP |  |  | req 68 / avail 75 Pa |  |  |
| Z-SF-11 | D-SF-007 | riser | 300 L/s | 300x250 | 4.00 m/s | 0.73 Pa/m |
| Z-SF-11 | D-SF-008 | main | 300 L/s | 300x250 | 4.00 m/s | 0.73 Pa/m |
| Z-SF-11 | ESP |  |  | req 67 / avail 75 Pa |  |  |
| Z-SF-12 | D-SF-013 | main | 300 L/s | 300x250 | 4.00 m/s | 0.73 Pa/m |
| Z-SF-12 | D-SF-014 | branch | 300 L/s | 400x250 | 3.00 m/s | 0.38 Pa/m |
| Z-SF-12 | ESP |  |  | req 67 / avail 75 Pa |  |  |
| Z-SF-13 | D-SF-019 | riser | 300 L/s | 300x250 | 4.00 m/s | 0.73 Pa/m |
| Z-SF-13 | D-SF-020 | main | 300 L/s | 300x250 | 4.00 m/s | 0.73 Pa/m |
| Z-SF-13 | ESP |  |  | req 67 / avail 75 Pa |  |  |
| Z-TF-09 | D-TF-001 | riser | 300 L/s | 300x250 | 4.00 m/s | 0.73 Pa/m |
| Z-TF-09 | D-TF-002 | main | 300 L/s | 300x250 | 4.00 m/s | 0.73 Pa/m |
| Z-TF-09 | ESP |  |  | req 68 / avail 75 Pa |  |  |
| Z-TF-10 | D-TF-007 | riser | 300 L/s | 300x250 | 4.00 m/s | 0.73 Pa/m |
| Z-TF-10 | D-TF-008 | main | 300 L/s | 300x250 | 4.00 m/s | 0.73 Pa/m |
| Z-TF-10 | ESP |  |  | req 68 / avail 75 Pa |  |  |
| Z-TF-11 | D-TF-013 | riser | 300 L/s | 300x250 | 4.00 m/s | 0.73 Pa/m |
| Z-TF-11 | D-TF-014 | main | 300 L/s | 300x250 | 4.00 m/s | 0.73 Pa/m |
| Z-TF-11 | ESP |  |  | req 68 / avail 75 Pa |  |  |
| Z-TF-12 | D-TF-019 | riser | 300 L/s | 300x250 | 4.00 m/s | 0.73 Pa/m |
| Z-TF-12 | D-TF-020 | main | 300 L/s | 300x250 | 4.00 m/s | 0.73 Pa/m |
| Z-TF-12 | ESP |  |  | req 68 / avail 75 Pa |  |  |

## Diffusers

| Tag | Room | Model | Flow | NC |
|---|---|---|---|---|
| SD-GF-01 | GF-25 | SD-250 | 150 L/s | 22 |
| SD-GF-02 | GF-25 | SD-250 | 150 L/s | 22 |
| SD-GF-03 | GF-26 | SD-250 | 150 L/s | 22 |
| SD-GF-04 | GF-26 | SD-250 | 150 L/s | 22 |
| SD-GF-05 | GF-31 | SD-250 | 150 L/s | 22 |
| SD-GF-06 | GF-31 | SD-250 | 150 L/s | 22 |
| SD-GF-07 | GF-32 | SD-250 | 150 L/s | 22 |
| SD-GF-08 | GF-32 | SD-250 | 150 L/s | 22 |
| SD-FF-01 | FF-04 | SD-250 | 150 L/s | 22 |
| SD-FF-02 | FF-04 | SD-250 | 150 L/s | 22 |
| SD-FF-03 | FF-05 | SD-250 | 150 L/s | 22 |
| SD-FF-04 | FF-05 | SD-250 | 150 L/s | 22 |
| SD-FF-05 | FF-26 | SD-250 | 150 L/s | 22 |
| SD-FF-06 | FF-26 | SD-250 | 150 L/s | 22 |
| SD-FF-07 | FF-27 | SD-250 | 150 L/s | 22 |
| SD-FF-08 | FF-27 | SD-250 | 150 L/s | 22 |
| SD-SF-01 | SF-06 | SD-250 | 150 L/s | 22 |
| SD-SF-02 | SF-06 | SD-250 | 150 L/s | 22 |
| SD-SF-03 | SF-10 | SD-250 | 150 L/s | 22 |
| SD-SF-04 | SF-10 | SD-250 | 150 L/s | 22 |
| SD-SF-05 | SF-24 | SD-250 | 150 L/s | 22 |
| SD-SF-06 | SF-24 | SD-250 | 150 L/s | 22 |
| SD-SF-07 | SF-28 | SD-250 | 150 L/s | 22 |
| SD-SF-08 | SF-28 | SD-250 | 150 L/s | 22 |
| SD-TF-01 | TF-08 | SD-250 | 150 L/s | 22 |
| SD-TF-02 | TF-08 | SD-250 | 150 L/s | 22 |
| SD-TF-03 | TF-12 | SD-250 | 150 L/s | 22 |
| SD-TF-04 | TF-12 | SD-250 | 150 L/s | 22 |
| SD-TF-05 | TF-23 | SD-250 | 150 L/s | 22 |
| SD-TF-06 | TF-23 | SD-250 | 150 L/s | 22 |
| SD-TF-07 | TF-27 | SD-250 | 150 L/s | 22 |
| SD-TF-08 | TF-27 | SD-250 | 150 L/s | 22 |

## Piping

| Run | Liquid/Gas mm | Length m | Status |
|---|---|---|---|
| RP-IU-GF-01 | 6.35/9.52 | 2.2 | OK |
| RP-IU-GF-02 | 6.35/9.52 | 1.2 | OK |
| RP-IU-GF-03 | 6.35/9.52 | 1.8 | OK |
| RP-IU-GF-04 | 6.35/9.52 | 1.2 | OK |
| RP-IU-GF-05 | 6.35/9.52 | 1.7 | OK |
| RP-IU-GF-06 | 6.35/9.52 | 1.6 | OK |
| RP-IU-GF-07 | 6.35/9.52 | 2.2 | OK |
| RP-IU-GF-08 | 6.35/9.52 | 2.0 | OK |
| RP-IU-GF-09 | 6.35/12.7 | 47.7 | OK |
| RP-IU-GF-10 | 6.35/12.7 | 49.4 | OK |
| RP-IU-GF-11 | 6.35/12.7 | 39.0 | OK |
| RP-IU-GF-12 | 6.35/12.7 | 39.0 | OK |
| RP-IU-FF-01 | 6.35/9.52 | 4.6 | OK |
| RP-IU-FF-02 | 6.35/9.52 | 3.4 | OK |
| RP-IU-FF-03 | 6.35/9.52 | 2.0 | OK |
| RP-IU-FF-04 | 6.35/9.52 | 1.2 | OK |
| RP-IU-FF-05 | 6.35/9.52 | 1.8 | OK |
| RP-IU-FF-06 | 6.35/9.52 | 1.8 | OK |
| RP-IU-FF-07 | 6.35/9.52 | 3.4 | OK |
| RP-IU-FF-08 | 6.35/9.52 | 4.6 | OK |
| RP-IU-FF-09 | 6.35/12.7 | 22.7 | OK |
| RP-IU-FF-10 | 6.35/12.7 | 29.2 | OK |
| RP-IU-FF-11 | 6.35/12.7 | 36.7 | OK |
| RP-IU-FF-12 | 6.35/12.7 | 30.2 | OK |
| RP-IU-SF-01 | 6.35/9.52 | 5.0 | OK |
| RP-IU-SF-02 | 6.35/9.52 | 1.2 | OK |
| RP-IU-SF-03 | 6.35/9.52 | 3.4 | OK |
| RP-IU-SF-04 | 6.35/9.52 | 1.9 | OK |
| RP-IU-SF-05 | 6.35/9.52 | 1.9 | OK |
| RP-IU-SF-06 | 6.35/9.52 | 1.9 | OK |
| RP-IU-SF-07 | 6.35/9.52 | 1.8 | OK |
| RP-IU-SF-08 | 6.35/9.52 | 3.8 | OK |
| RP-IU-SF-09 | 6.35/9.52 | 5.1 | OK |
| RP-IU-SF-10 | 6.35/12.7 | 35.5 | OK |
| RP-IU-SF-11 | 6.35/12.7 | 38.1 | OK |
| RP-IU-SF-12 | 6.35/12.7 | 42.2 | OK |
| RP-IU-SF-13 | 6.35/12.7 | 38.8 | OK |
| RP-IU-TF-01 | 6.35/9.52 | 2.0 | OK |
| RP-IU-TF-02 | 6.35/9.52 | 2.0 | OK |
| RP-IU-TF-03 | 6.35/9.52 | 1.9 | OK |
| RP-IU-TF-04 | 6.35/9.52 | 1.9 | OK |
| RP-IU-TF-05 | 6.35/9.52 | 1.9 | OK |
| RP-IU-TF-06 | 6.35/9.52 | 1.8 | OK |
| RP-IU-TF-07 | 6.35/9.52 | 2.0 | OK |
| RP-IU-TF-08 | 6.35/9.52 | 2.0 | OK |
| RP-IU-TF-09 | 6.35/12.7 | 23.0 | OK |
| RP-IU-TF-10 | 6.35/12.7 | 13.2 | OK |
| RP-IU-TF-11 | 6.35/12.7 | 25.2 | OK |
| RP-IU-TF-12 | 6.35/12.7 | 27.0 | OK |

| Drain | To | Ø mm | Length m |
|---|---|---|---|
| CD-IU-GF-01 | GF-04 KITCHEN (floor drain / waste stack with trap) | 25 | 4.51 |
| CD-IU-GF-02 | GF-37 KITCHEN (floor drain / waste stack with trap) | 25 | 6.23 |
| CD-IU-GF-03 | GF-36 BATH (floor drain / waste stack with trap) | 25 | 3.42 |
| CD-IU-GF-04 | GF-19 WC (floor drain / waste stack with trap) | 25 | 4.8 |
| CD-IU-GF-05 | GF-21 WC (floor drain / waste stack with trap) | 25 | 5.35 |
| CD-IU-GF-06 | GF-17 KITCHEN (floor drain / waste stack with trap) | 25 | 4.86 |
| CD-IU-GF-07 | GF-23 KITCHEN (floor drain / waste stack with trap) | 25 | 4.57 |
| CD-IU-GF-08 | GF-34 WC (floor drain / waste stack with trap) | 25 | 5.66 |
| CD-IU-GF-09 | GF-18 BATH (floor drain / waste stack with trap) | 25 | 3.76 |
| CD-IU-GF-10 | GF-22 BATH (floor drain / waste stack with trap) | 25 | 3.76 |
| CD-IU-GF-11 | GF-05 BATH (floor drain / waste stack with trap) | 25 | 2.55 |
| CD-IU-GF-12 | GF-09 BATH (floor drain / waste stack with trap) | 25 | 2.56 |
| CD-IU-FF-01 | FF-07 KITCHEN (floor drain / waste stack with trap) | 25 | 3.22 |
| CD-IU-FF-02 | FF-13 KITCHEN (floor drain / waste stack with trap) | 25 | 4.4 |
| CD-IU-FF-03 | FF-09 WC (floor drain / waste stack with trap) | 25 | 5.66 |
| CD-IU-FF-04 | FF-11 WC (floor drain / waste stack with trap) | 25 | 4.85 |
| CD-IU-FF-05 | FF-20 WC (floor drain / waste stack with trap) | 25 | 4.23 |
| CD-IU-FF-06 | FF-22 WC (floor drain / waste stack with trap) | 25 | 5.39 |
| CD-IU-FF-07 | FF-18 KITCHEN (floor drain / waste stack with trap) | 25 | 4.41 |
| CD-IU-FF-08 | FF-24 KITCHEN (floor drain / waste stack with trap) | 25 | 3.27 |
| CD-IU-FF-09 | FF-08 BATH (floor drain / waste stack with trap) | 25 | 3.73 |
| CD-IU-FF-10 | FF-12 BATH (floor drain / waste stack with trap) | 25 | 3.76 |
| CD-IU-FF-11 | FF-19 BATH (floor drain / waste stack with trap) | 25 | 3.75 |
| CD-IU-FF-12 | FF-23 BATH (floor drain / waste stack with trap) | 25 | 3.77 |
| CD-IU-SF-01 | SF-05 KITCHEN (floor drain / waste stack with trap) | 25 | 3.67 |
| CD-IU-SF-02 | SF-11 KITCHEN (floor drain / waste stack with trap) | 25 | 5.73 |
| CD-IU-SF-03 | SF-12 KITCHEN (floor drain / waste stack with trap) | 25 | 3.43 |
| CD-IU-SF-04 | SF-13 WC (floor drain / waste stack with trap) | 25 | 6.13 |
| CD-IU-SF-05 | SF-14 WC (floor drain / waste stack with trap) | 25 | 4.83 |
| CD-IU-SF-06 | SF-20 WC (floor drain / waste stack with trap) | 25 | 4.81 |
| CD-IU-SF-07 | SF-21 WC (floor drain / waste stack with trap) | 25 | 6.12 |
| CD-IU-SF-08 | SF-23 KITCHEN (floor drain / waste stack with trap) | 25 | 4.98 |
| CD-IU-SF-09 | SF-29 KITCHEN (floor drain / waste stack with trap) | 25 | 3.7 |
| CD-IU-SF-10 | SF-07 BATH (floor drain / waste stack with trap) | 25 | 4.5 |
| CD-IU-SF-11 | SF-09 BATH (floor drain / waste stack with trap) | 25 | 4.35 |
| CD-IU-SF-12 | SF-25 BATH (floor drain / waste stack with trap) | 25 | 4.5 |
| CD-IU-SF-13 | SF-27 BATH (floor drain / waste stack with trap) | 25 | 4.36 |
| CD-IU-TF-01 | TF-07 KITCHEN (floor drain / waste stack with trap) | 25 | 5.08 |
| CD-IU-TF-02 | TF-13 KITCHEN (floor drain / waste stack with trap) | 25 | 6.48 |
| CD-IU-TF-03 | TF-14 WC (floor drain / waste stack with trap) | 25 | 6.13 |
| CD-IU-TF-04 | TF-15 WC (floor drain / waste stack with trap) | 25 | 4.84 |
| CD-IU-TF-05 | TF-19 WC (floor drain / waste stack with trap) | 25 | 4.81 |
| CD-IU-TF-06 | TF-20 WC (floor drain / waste stack with trap) | 25 | 6.12 |
| CD-IU-TF-07 | TF-22 KITCHEN (floor drain / waste stack with trap) | 25 | 6.6 |
| CD-IU-TF-08 | TF-28 KITCHEN (floor drain / waste stack with trap) | 25 | 4.94 |
| CD-IU-TF-09 | TF-09 BATH (floor drain / waste stack with trap) | 25 | 4.54 |
| CD-IU-TF-10 | TF-11 BATH (floor drain / waste stack with trap) | 25 | 4.55 |
| CD-IU-TF-11 | TF-24 BATH (floor drain / waste stack with trap) | 25 | 4.56 |
| CD-IU-TF-12 | TF-26 BATH (floor drain / waste stack with trap) | 25 | 4.55 |
