# Gate 1 - Room schedule (please review)

## Ground Floor (page 1, scale 1:100, north 19.6°) - preview `gate1_GF.png`

| ID | Name | Type | Area m² | Plan m² | Ceiling m | Exterior walls | Windows | Roof exp. | Cond. |
|---|---|---|---|---|---|---|---|---|---|
| GF-01 | MAJLIS | majlis | 27.47 | 27.31 | 3.0 | N 5.7m, W 4.8m | W1 N, W2 W | 0% | yes |
| GF-02 | ENTRANCE HALL | hall | 16.55 | 16.15 | 3.0 | N 3.4m | - | 0% | yes |
| GF-03 | LIVING | living | 29.91 | 29.69 | 3.0 | N 6.2m, E 4.8m | W4 N, W1 E | 0% | yes |
| GF-04 | CORRIDOR | corridor | 7.16 | 6.96 | 3.0 | - | - | 0% | yes |
| GF-05 | DINING | dining | 21.12 | 20.9 | 3.0 | W 4.4m | W1 W | 0% | yes |
| GF-06 | KITCHEN | kitchen | 21.92 | 21.56 | 3.0 | - | - | 0% | yes |
| GF-07 | MAID ROOM | maid_room | 12.88 | 12.68 | 3.0 | E 3.9m, S 0.7m | - | 0% | yes |
| GF-08 | STAIR | stair | 12.54 | 12.32 | 3.0 | S 2.9m | - | 0% | yes |
| GF-09 | MAID WC | bath | 6.66 | 6.6 | 3.0 | E 2.8m, S 2.4m | W3 S | 0% | no |
| GF-10 | SHAFT | shaft | 2.11 | 2.06 | 3.0 | E 2.8m, S 0.8m | - | 0% | no |
| GF-11 | GUEST WC | bath | 5.13 | 5.06 | 3.0 | S 2.2m, W 2.2m | W3 S | 0% | no |
| GF-12 | STORE | store | 5.43 | 5.4 | 3.0 | S 2.4m | - | 0% | no |
| GF-13 | LAUNDRY | laundry | 7.74 | 7.7 | 3.0 | S 4.4m | W2 S | 0% | no |

## First Floor (page 2, scale 1:100, north 19.6°) - preview `gate1_FF.png`

| ID | Name | Type | Area m² | Plan m² | Ceiling m | Exterior walls | Windows | Roof exp. | Cond. |
|---|---|---|---|---|---|---|---|---|---|
| FF-01 | MASTER BATH | bath | 8.03 | 7.97 | 3.0 | N 2.9m | W3 N | 100% | no |
| FF-02 | BATH 2 | bath | 6.25 | 6.19 | 3.0 | N 2.2m, E 2.8m | W3 E | 100% | no |
| FF-03 | MASTER BEDROOM | master_bedroom | 27.47 | 27.31 | 3.0 | N 5.7m, W 4.8m | W1 N, W2 W | 100% | yes |
| FF-04 | DRESSING | dressing | 5.73 | 5.51 | 3.0 | - | - | 100% | yes |
| FF-05 | BEDROOM 2 | bedroom | 21.18 | 20.9 | 3.0 | N 4.4m | W1 N | 100% | yes |
| FF-06 | LINEN | store | 4.35 | 4.28 | 3.0 | E 1.9m | - | 100% | no |
| FF-07 | LOBBY | corridor | 7.23 | 6.96 | 3.0 | - | - | 100% | yes |
| FF-08 | BEDROOM 3 | bedroom | 19.76 | 19.36 | 3.0 | - | - | 100% | yes |
| FF-09 | BEDROOM 4 | bedroom | 12.88 | 12.68 | 3.0 | E 3.9m, S 0.7m | W1 E | 100% | yes |
| FF-10 | FAMILY LIVING | living | 32.26 | 32.06 | 3.0 | S 4.7m, W 6.8m | W4 W, W2 S | 100% | yes |
| FF-11 | STAIR | stair | 12.46 | 12.32 | 3.0 | S 2.9m | - | 100% | yes |
| FF-12 | BATH 4 | bath | 6.66 | 6.6 | 3.0 | E 2.8m, S 2.4m | W3 S | 100% | no |
| FF-13 | SHAFT | shaft | 2.11 | 2.06 | 3.0 | E 2.8m, S 0.8m | - | 100% | no |
| FF-14 | BATH 3 | bath | 9.99 | 9.9 | 3.0 | S 4.4m | W3 S | 100% | no |

## Roof (page 3, scale 1:100, north 19.6°) - preview `gate1_RF.png`

| ID | Name | Type | Area m² | Plan m² | Ceiling m | Exterior walls | Windows | Roof exp. | Cond. |
|---|---|---|---|---|---|---|---|---|---|
| RF-01 | ROOF | roof | 167.94 | 180.96 | ? | N 15.6m, E 11.6m, S 12.5m, W 11.6m | - | 0% | no |
| RF-02 | STAIR HEAD | stair | 12.46 | 12.32 | ? | N 2.9m, E 4.2m, S 2.9m, W 4.2m | - | 0% | no |

