# Gate 3 - drawings, BOQ and checks (please review before final export)

## Sheets

| Sheet | Floor | Tagged items | Preview |
|---|---|---|---|
| M-101 | GF | 43 | out/preview_M-101.png |
| M-102 | FF | 36 | out/preview_M-102.png |
| M-103 | RF | 12 | out/preview_M-103.png |
| M-901 | controls | 0 | out/preview_M-901.png |

DXF: HVAC_FF.dxf, HVAC_GF.dxf, HVAC_RF.dxf

## BOQ summary (quantities only)

| Section | Lines | Totals (before allowance) |
|---|---|---|
| A. HVAC EQUIPMENT | 13 | 13.0 No. |
| B. GALVANISED STEEL DUCTWORK (SMACNA) | 8 | 91.5 m² |
| C. FLEXIBLE DUCT | 5 | 13.2 m |
| D. AIR TERMINALS AND LOUVERS | 22 | 54.0 No. |
| E. DAMPERS | 17 | 25.0 No. |
| F. FANS | 3 | 8.0 No. |
| G. REFRIGERANT / CHILLED WATER PIPING AND FITTINGS | 8 | 285.2 m, 96.0 No. |
| H. THERMAL INSULATION | 8 | 85.3 m², 285.2 m |
| I. CONDENSATE DRAIN | 4 | 28.0 m, 6.0 No. |
| J. SUPPORTS AND HANGERS | 5 | 196.0 No. |
| K. CONTROLS | 7 | 6.0 No., 1.0 Lot |
| L. TESTING AND COMMISSIONING | 5 | 5.0 Lot |

## Checks

| Check | Status | Detail |
|---|---|---|
| Every room served | PASS | 16 conditioned rooms served, 8 exhaust rooms; not served by design (stores/shafts): GF-10, GF-12, FF-06, FF-13 |
| No duct crossing shaft/stair/column unresolved | PASS | trunk routes chosen clear of shafts, stairs (not served) and columns; beams not on plan - coordinate |
| Airflows balance | PASS | supply = unit airflow in all ducted zones; building OA 274.9 L/s vs exhaust 225.0 L/s (net +50 L/s) |
| All items tagged (unique) | PASS | 73 tags |
| Every drawing item in BOQ | PASS | 85 drawn tags all in BOQ (pipe runs 6 measured by size in section G) |
| Unit external static pressure | PASS | all ducted units have ESP margin |
| Refrigerant length / height limits | PASS | within generic limits (verify with brand) |
| Diffuser noise (NC) | PASS | all diffusers at or below room NC target |
| Fresh-air fraction | PASS | OA fraction within limit for untreated fresh air |
| Open questions | PASS | none |
